# 試験の結果

`xml/ai_try1.xml` を CODESYS に取り込み、模擬設備で11項目を試しました（2026-10-27）。

## 取り込み・ビルド

| 項目 | 内容 |
|---|---|
| ファイル | `xml/ai_try1.xml`（1回目の出力） |
| ラング数 | 22 |
| タイマの数 | 5（撹拌10秒、弁の開端・閉端の監視4個） |
| AI に直させた回数 | 0 |

## 試験項目と結果

| # | 系 | 試験項目 | 操作 | ○ の条件 | 結果 |
|---|---|---|---|---|---|
| 1 | 自己保持 | 各個：給水弁 | 各個にして 開PB → 離す → 閉PB | 開PB を離しても開いたまま、閉PB で閉 | ○ |
| 2 | 自己保持 | 各個：排水弁 | 同上（排水弁） | 同上 | ○ |
| 3 | 自己保持 | 各個：撹拌M | 入PB → 離す → 切PB | 入PB を離しても運転、切PB で停止 | ○ |
| 4 | インターロック | 連続1サイクル | 連続にして空のタンクで起動PB | 給水 → 上限LS で撹拌 → 排水 → 下限LS で待機。重ならない | ○ |
| 5 | インターロック | モード切替 | 各個で出力を ON にしてから連続へ／連続運転中に各個へ | 全出力 OFF（勝手に動き出さない） | ○ |
| 6 | インターロック | 停止・リセット | 連続運転の給水中・撹拌中・排水中にそれぞれ停止PB → リセットPB | 停止で全出力 OFF、リセットで待機（勝手に再起動しない） | ○ |
| 7 | タイマ | 撹拌10秒 | #4 の撹拌の時間を見る | 約10秒で排水に移る | ○ |
| 8 | 異常 | 撹拌M 故障 | 撹拌中に撹拌M 故障を入れる | 全出力 OFF、異常ランプ ON | ○ |
| 9 | 異常 | 弁の固着 | 給水弁・排水弁の固着をそれぞれ入れて開指令（閉指令）を出す | 5秒後に全出力 OFF、異常ランプ ON | ○ |
| 10 | 異常 | 復帰 | 故障を入れたままリセット → 故障を外してリセット | 入れたままでは戻らない、外した後のリセットで待機 | ○ |
| 11 | その他 | 運転中ランプ | #1〜#4 の間ランプを見る | 連続の給水・撹拌・排水の間、各個でどれかが ON の間だけ点く | ○ |

## ログ

`run-20261027-101738.jsonl` は、試験中に変わった I/O を1行ずつ記録したものです（`t` は記録を始めてからの秒数）。

- 600 秒までが最初の試験で、t=15410 秒からは #6・#9 を後から試し直した分です（同じファイルに続けて記録しました）
- 弁の固着は I/O ではないので、「試験用の故障」を入れた時刻は記録に出ません。開指令（閉指令）の後に開端（閉端）が来ないことから読み取ってください
- ログから読み取れること
  - 連続1サイクル：給水 26.7秒・撹拌 10.0秒・排水 26.3秒
  - 撹拌から排水への切り替わりは同じ時刻（278.62秒）で、出力は重なっていない
  - 撹拌M 故障を入れたままのリセット（7回）は効かず、故障を外した後のリセットで待機に戻った
  - #6 停止PB：連続の給水中（16488.62秒・16556.67秒）と各個の撹拌M 運転中（16575.55秒・16582.89秒）に押し、全出力 OFF。停止の後は起動PB・入PB を押しても動かず、リセットPB の後に動いた。連続の撹拌中・排水中に止めた記録はない
  - #9 弁の固着（4通り、どれも約5秒で異常ランプ ON）
    - 給水弁が開かない：5.0秒（587.56秒 → 592.59秒、16602.09秒 → 16607.11秒）
    - 排水弁が開かない：5.0秒（16615.07秒 → 16620.10秒）
    - 排水弁が閉じない：5.1秒（16728.16秒 → 16733.21秒）。閉端が来るまではリセットPB を押しても戻らず、閉端が来た後のリセットで戻った
    - 給水弁が閉じない：5.0秒（16753.28秒 → 16758.32秒）。閉端が来た後のリセットで戻った

## 気づいたこと（ラダーを読んで）

- 工程の出力を後ろの工程から順に並べて、重なりを防いでいる
- モードの切り替えは、前回の値を使わずにモードの接点を直列に入れている（1スキャン目の落とし穴が起きない）
- 仕様に書いていないため、入っていないもの
  - `xMixRunFB`（撹拌M の運転中の信号）を使っていない
  - 各個モードに水位のインターロックがない
  - 連続運転の起動に水位の条件がない
- 起動PB を押したまま電源を入れると、1スキャン目で起動するかもしれない（未確認）
